<?xml version="1.0" encoding="windows-1251"?>
<!--Generated with ABB IEC61850 Libraries 4.2.1.5 at 19.03.2014 15:51:03-->
<SCL xmlns="http://www.iec.ch/61850/2006/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2009/SCL_ABBCommunication" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2006/SCL_SLD SCL_SLD.xsd http://www.abb.com/61850/2009/SCL_ABBCommunication SCL_ABBCommunication.xsd">
  <Header id="GRIBOVO" toolID="IET600" nameStructure="IEDName" />
  <IED name="TEMPLATE" desc="AA1E1Q34FP1" type="IED670" manufacturer="ABB" configVersion="RED670ver1.2.3.0">
    <Private type="ABB_PCMObjectTypeName">RED670</Private>
    <Private type="ABBPCMInternalObjRef">1c2e0ec7-f636-4383-bd5d-a5674e652f21</Private>
    <Services>
      <DynAssociation />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <ConfDataSet max="100" maxAttributes="330" />
      <ReadWrite />
      <ConfReportControl max="100" />
      <GetCBValues />
      <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings datSet="Conf" appID="Conf" />
      <GOOSE max="20" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice inst="LD0">
          <Private type="ABBPCMInternalObjRef">ee1cb947-9183-4b15-a1b7-0ceb1e9efc36</Private>
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_LLN0_#LIB1">
            <Private type="ABB_FunctionRefs">f6a9a4a1-68af-4bcf-bbeb-ade5f7e67f2c</Private>
            <DataSet name="StatUrgA" desc="Status Data used to update process pictures and to generate alarms.">
              <FCDA ldInst="LD0" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="L6C" lnClass="PDIF" lnInst="2" doName="OpnCTAlm" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
            </DataSet>
            <DataSet name="StatNrmlA" desc="Status Data used for event listing / printout only.">
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="SrcSt" fc="ST" />
              <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="LD0" prefix="DRP" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMR" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMR" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="LDL" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="FPSR" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="FPSR" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
            </DataSet>
            <DataSet name="StatIedA" desc="All IED related status data and diagnostic information.">
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="EF4_1" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="EF4_1" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="EF4_1" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="EF4_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="GF2_1" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="GF2_1" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="GF2_1" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="GF2_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
            </DataSet>
            <DataSet name="MeasFltA" desc="All dead-banded measurands used to update process graphics.">
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="C" lnClass="MMXU" lnInst="3" doName="A" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="LD0" prefix="V" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="LD0" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
            </DataSet>
            <DataSet name="MeasCyclA" desc="Cyclic measurands used for archiving and trending.">
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
              <FCDA ldInst="LD0" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="MMXN" lnInst="1" doName="AmpPwrFact" fc="MX" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="MMXN" lnInst="1" doName="VolAmpAng" fc="MX" />
            </DataSet>
            <DataSet name="FltLocA" desc="Fault locator">
              <FCDA ldInst="LD0" prefix="LMB" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
            </DataSet>
            <DataSet name="StatNrmlB" desc="Status Data used for event listing / printout only.">
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST" />
              <FCDA ldInst="LD0" prefix="L6C" lnClass="PDIF" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="L6C" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="GrInd" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind2" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind3" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind4" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind5" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind6" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind7" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind8" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind9" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
              <FCDA ldInst="EF4_1" lnClass="LPHD" lnInst="1" doName="SrcSt" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" doName="Str" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" lnClass="LPHD" lnInst="1" doName="SrcSt" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PTUC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PVOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PVOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PVOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="GF2_1" prefix="GF2" lnClass="PVOC" lnInst="2" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="GGIOA" desc="Data required for SP16GGIO1 and DPGGIO. Quality included.">
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="stVal" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="q" fc="ST" />
              <FCDA ldInst="LD0" prefix="SP16" lnClass="GGIO" lnInst="1" doName="Ind" daName="t" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml2A" desc="User Report Definition">
              <FCDA ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="SDD" lnClass="RFUF" lnInst="1" doName="StrRst" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZM" lnClass="RPSB" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMR" lnClass="PDIS" lnInst="1" doName="StrNDir" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="3" doName="StrNDir" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="2" doName="StrNDir" fc="ST" />
              <FCDA ldInst="LD0" prefix="ZMRA" lnClass="PDIS" lnInst="4" doName="StrNDir" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Mod" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out1" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out2" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="2" doName="Out3" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out1" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out2" fc="ST" />
              <FCDA ldInst="LD0" prefix="TMA" lnClass="GGIO" lnInst="1" doName="Out3" fc="ST" />
            </DataSet>
            <ReportControl name="rcb_A" rptID="AA1E1Q34FP1LD0/LLN0.rcb_A" datSet="StatUrgA" confRev="300" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_B" rptID="AA1E1Q34FP1LD0/LLN0.rcb_B" datSet="StatNrmlA" confRev="300" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_C" rptID="AA1E1Q34FP1LD0/LLN0.rcb_C" datSet="StatNrmlB" confRev="300" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_D" rptID="AA1E1Q34FP1LD0/LLN0.rcb_D" datSet="StatIedA" confRev="300" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_E" rptID="AA1E1Q34FP1LD0/LLN0.rcb_E" datSet="MeasFltA" confRev="300" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_F" rptID="AA1E1Q34FP1LD0/LLN0.rcb_F" datSet="MeasCyclA" confRev="300" intgPd="1000">
              <TrgOps period="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_G" rptID="AA1E1Q34FP1LD0/LLN0.rcb_G" datSet="FltLocA" confRev="300">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="rcb_H" rptID="AA1E1Q34FP1LD0/LLN0.rcb_H" datSet="StatNrml2A" confRev="400" bufTime="500" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <DOI name="Mod">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/-1,-1,-1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>1250981</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <GSEControl name="gcb_A" datSet="GGIOA" confRev="300" appID="AA1E1Q34FP1LD0/LLN0.gcb_A" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
            <Private type="ABB_FunctionRefs">07098ebf-28ae-46b6-8974-74e4d06670ec</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" desc="Óñòðîéñòâî ãîòîâî" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SrcSt" desc="Redundancy port supervision">
              <DAI name="stValA" desc="Ñîñòîÿíèå ïîðòà 1" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
              <DAI name="stValB" desc="Ñîñòîÿíèå ïîðòà 2" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
              <DAI name="errRateA" desc="Îøèáêà îáìåíà ïîðòà 1" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
              <DAI name="errRateB" desc="Îøèáêà îáìåíà ïîðòà 2" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
              <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
              <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED670_DRPRDRE_#LIB1">
            <Private type="ABB_FunctionRefs">12714b03-cd12-42a4-bcaf-22dd998a4115</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault Number">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SDD" lnClass="RFUF" inst="1" lnType="ABBIED670_SDDRFUF_#LIB1">
            <Private type="ABB_FunctionRefs">ce534956-cfdb-4bf3-bdc9-bd1c503b8311</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="general" desc="Three-phase start of function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.0.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="General start of function">
              <DAI name="general" desc="Íåèñïðàâíîñòü öåïåé ÒÍ" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start of function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.2.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="general" desc="Íåèñïðàâíîñòü öåïåé ÒÍ" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/ACD/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF.1.OUT.1.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED670_REV1_ZMRPSB_#LIB1">
            <Private type="ABB_FunctionRefs">33a648da-6976-45eb-94e8-44f054f0d44d</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Power swing detected">
              <DAI name="general" desc="Áëîêèðîâêà ïðè êà÷àíèÿõ â ñåòè" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Power swing detected" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,200" />
            </DOI>
            <DOI name="BlkZn" desc="Blocking of correlated PDIS zone">
              <DAI name="stVal" desc="Power swing detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Power swing detected" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="ZOuter" desc="Measured impedance within outer impedance boundary">
              <DAI name="stVal" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Measured impedance within outer impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ZInner" desc="Measured impedance within inner impedance boundary">
              <DAI name="stVal" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Measured impedance within inner impedance boundary" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZMR" lnClass="PDIS" inst="1" lnType="ABBIED670_ZMRPDIS_#LIB1">
            <Private type="ABB_FunctionRefs">0f0a9ad2-1bbd-4ee5-aa50-1e679cdcbff6</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.16.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.16.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ñðàáàòûâàíèå 1 çîíû" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.16.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.OUT.7.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ïóñê 1 çîíû" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.OUT.6.Value,140,32" />
            </DOI>
            <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
              <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.8.Value,140,13" />
              <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.16.OUT.8.Value,140,100" />
              <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.16.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED670_SMPPTRC_#LIB1">
            <Private type="ABB_FunctionRefs">3789ea82-81ca-45ad-8748-fcd7cbb41f3b</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.TRIP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.TRIP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.TRIP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="LORs" desc="Reset Lockout">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App1.TRIP_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPTr" desc="Single Pole Trip">
              <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="TwoPTr" desc="Two Pole Trip">
              <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="TPTr" desc="Three Pole Trip">
              <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ClsLO" desc="Close Lockout">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZMRA" lnClass="PDIS" inst="3" lnType="ABBIED670_ZMRAPDIS_#LIB1">
            <Private type="ABB_FunctionRefs">03091cb5-462b-4246-a597-d44c4a3a14af</Private>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.18.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.18.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ïóñê 3 çîíû" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.OUT.6.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ñðàáàòûâàíèå 3 çîíû" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.18.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.OUT.7.Value,140,32" />
            </DOI>
            <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
              <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.8.Value,140,13" />
              <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.18.OUT.8.Value,140,100" />
              <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.18.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZMRA" lnClass="PDIS" inst="2" lnType="ABBIED670_ZMRAPDIS_#LIB1">
            <Private type="ABB_FunctionRefs">b56afd30-5247-4f83-8c53-fc952d48d7a2</Private>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ïóñê 2 çîíû" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.OUT.6.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ñðàáàòûâàíèå 2 çîíû" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.17.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.OUT.7.Value,140,32" />
            </DOI>
            <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
              <DAI name="stVal" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.8.Value,140,13" />
              <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.17.OUT.8.Value,140,100" />
              <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.17.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZMRA" lnClass="PDIS" inst="4" lnType="ABBIED670_ZMRAPDIS_#LIB1">
            <Private type="ABB_FunctionRefs">91d0850f-c51d-4792-9907-d29602082f14</Private>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.DISTANCE_SE95Z1_A.19.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.DISTANCE_SE95Z1_A.19.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.OUT.6.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.DISTANCE_SE95Z1_A.19.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.OUT.7.Value,140,32" />
            </DOI>
            <DOI name="StrNDir" desc="Non-directional start, issued from any phase or loop">
              <DAI name="stVal" desc="Íåíàïðàâëåííûé ïóñê 4 çîíû" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.8.Value,140,13" />
              <DAI name="q" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.19.OUT.8.Value,140,100" />
              <DAI name="t" desc="Non-directional start, issued from any phase or loop" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.19.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED670_PHPIOC_#LIB1">
            <Private type="ABB_FunctionRefs">48a52cc4-2a1f-45f2-b292-72929578e4fd</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GGIO" inst="2" lnType="ABBIED670_TMAGGIO_#LIB1">
            <Private type="ABB_FunctionRefs">8fce1cef-6efd-4fd0-bb10-be9d6f9a8857</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Out1" desc="OR function between inputs 1 and 16">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Out2" desc="OR function between inputs 17 and 32">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Out3" desc="OR function between inputs 1 and 32">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.2.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="LDL" lnClass="PDIF" inst="1" lnType="ABBIED670_LDLPDIF_#LIB1">
            <Private type="ABB_FunctionRefs">618252d9-d26c-47b9-8fc9-7e2c7ef616f1</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.7.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.8.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip from differential protection system" sAddr="/ACT/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="General trip from differential protection system" sAddr="/ACT/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.6.Value,140,32" />
            </DOI>
            <DOI name="OpLoc" desc="Operation local differential function">
              <DAI name="general" desc="Trip from local differential function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.10.Value,140,13" />
              <DAI name="phsA" desc="Trip from local differential function in phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.11.Value,140,13" />
              <DAI name="phsB" desc="Trip from local differential function in phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.12.Value,140,13" />
              <DAI name="phsC" desc="Trip from local differential function in phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Trip from local differential function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Trip from local differential function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpRem" desc="Operation from remote differential function">
              <DAI name="general" desc="Trip from remote differential function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip from remote differential function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip from remote differential function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="LocDifBlk" desc="Local differential function blocked">
              <DAI name="stVal" desc="Local line differential function blocked" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Local line differential function blocked" sAddr="/SPS/ST/Quality/+/qchg/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Local line differential function blocked" sAddr="/SPS/ST/Timestamp/+/none/+/App1.ADDMULTIDIFFLOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED670_EFPIOC_#LIB1">
            <Private type="ABB_FunctionRefs">a991b0c6-a6d5-4ee4-b83e-60ef63e16d2a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.RESCURRINST_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.RESCURRINST_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.RESCURRINST_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.RESCURRINST_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.OUT.0.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="FPSR" lnClass="PDIS" inst="1" lnType="ABBIED670_FPSRPDIS_#LIB1">
            <Private type="ABB_FunctionRefs">b38853bf-1bfd-48ee-a89b-9c5f8ef042b1</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.PHSELNLOGIC_SE95_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start in any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.3.OUT.33.Value,33,30" />
              <DAI name="phsA" desc="Non directional start in L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.8.Value,140,13" />
              <DAI name="dirPhsA" desc="Integer coded info about direction of fault, phase L1" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.3.OUT.34.Value,33,30" />
              <DAI name="phsB" desc="Non directional start in L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.9.Value,140,13" />
              <DAI name="dirPhsB" desc="Integer coded info about direction of fault, phase L2" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.3.OUT.35.Value,33,30" />
              <DAI name="phsC" desc="Non directional start in L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.10.Value,140,13" />
              <DAI name="dirPhsC" desc="Integer coded info about direction of fault, phase L3" sAddr="/ACD/ST/Enum/+/dchg/dir/App1.PHSELNLOGIC_SE95_B.3.OUT.36.Value,33,30" />
              <DAI name="q" desc="Start in any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.32.Value,140,100" />
              <DAI name="t" desc="Start in any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.32.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.29.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.29.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.29.Value,140,32" />
            </DOI>
            <DOI name="StrFwdPhA" desc="Fault detected in phase L1 - forward direction">
              <DAI name="stVal" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L1 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrFwdPhB" desc="Fault detected in phase L2 - forward direction">
              <DAI name="stVal" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L2 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrFwdPhC" desc="Fault detected in phase L3 - forward direction">
              <DAI name="stVal" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L3 - forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrFwdGnd" desc="Earth fault detected in forward direction">
              <DAI name="stVal" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Earth fault detected in forward direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrRvPhA" desc="Fault detected in phase L1 - reverse direction">
              <DAI name="stVal" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L1 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrRvPhB" desc="Fault detected in phase L2 - reverse direction">
              <DAI name="stVal" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L2 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrRvPhC" desc="Fault detected in phase L3 - reverse direction">
              <DAI name="stVal" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Fault detected in phase L3 - reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrRvGnd" desc="Earth fault detected in reverse direction">
              <DAI name="stVal" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Earth fault detected in reverse direction" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrNDPhA" desc="Fault detected in phase L1-non directional">
              <DAI name="stVal" desc="Non directional start in L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Non directional start in L1" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Non directional start in L1" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrNDPhB" desc="Fault detected in phase L2- non directional">
              <DAI name="stVal" desc="Non directional start in L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="Non directional start in L2" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="Non directional start in L2" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrNDPhC" desc="Fault detected in phase L3- non directional">
              <DAI name="stVal" desc="Non directional start in L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.10.Value,140,13" />
              <DAI name="q" desc="Non directional start in L3" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.10.Value,140,100" />
              <DAI name="t" desc="Non directional start in L3" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrNDGnd" desc="Earth fault detected- non directional">
              <DAI name="stVal" desc="Non directional start, phase-earth" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.11.Value,140,13" />
              <DAI name="q" desc="Non directional start, phase-earth" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.11.Value,140,100" />
              <DAI name="t" desc="Non directional start, phase-earth" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Str1Ph" desc="Single-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.12.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.12.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Str2Ph" desc="Two-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.13.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.13.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.14.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.14.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="RelGnd" desc="Current conditions release of phase-to-earth measuring elements">
              <DAI name="stVal" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.15.Value,140,13" />
              <DAI name="q" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.15.Value,140,100" />
              <DAI name="t" desc="Current conditions release of phase-earth measuring elements" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="RelPP" desc="Current conditions release of phase-to-phase measuring elements">
              <DAI name="stVal" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.16.Value,140,13" />
              <DAI name="q" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.16.Value,140,100" />
              <DAI name="t" desc="Current conditions release of phase-phase measuring elements" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrCndZ" desc="Start condition (PHS,LE and I based)">
              <DAI name="stVal" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.30.Value,33,30" />
              <DAI name="q" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.30.Value,33,100" />
              <DAI name="t" desc="Start condition (Z&lt; with LE and 3I0 E/F detection)" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.30.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrCndA" desc="Start condition (LE and I based)">
              <DAI name="stVal" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/INT32/+/dchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.31.Value,33,30" />
              <DAI name="q" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.3.OUT.31.Value,33,100" />
              <DAI name="t" desc="Start condition (only LE and 3I0 E/F detection)" sAddr="/INS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.3.OUT.31.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED670_REV3_ZCVPSOF_#LIB1">
            <Private type="ABB_FunctionRefs">64391f04-4c3e-4ae1-836e-9b950a0b44a8</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Trip output">
              <DAI name="general" desc="Ñðàáàòûâàíèå ïðè ÀÓ" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_B.1.OUT.0.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED670_LMBRFLO_#LIB1">
            <Private type="ABB_FunctionRefs">9f4f8289-5a71-49b3-a303-cd956a586390</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltZ" desc="Fault Impedance">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.3.Value,148,27" />
                </SDI>
              </SDI>
              <DAI name="q" desc="Reactive distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.3.Value,148,100" />
              <DAI name="t" desc="Reactive distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.3.Value,148,32" />
            </DOI>
            <DOI name="FltDiskm" desc="Fault Distance in km">
              <SDI name="mag">
                <DAI name="f" desc="Ðàññòîÿíèå äî ìåñòà ïîâðåæäåíèÿ" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
              <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
            </DOI>
            <DOI name="FltLoop" desc="Fault loop">
              <DAI name="stVal" desc="Fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App1.FAULTLOC.1.OUT.5.Value,33,30" />
              <DAI name="q" desc="Fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
              <DAI name="t" desc="Fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,200" />
            </DOI>
            <DOI name="FltDisRl" desc="Distance to fault, relative">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault, relative" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Distance to fault, relative" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.0.Value,148,32" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ClcFlt" desc="Fault calculation made">
              <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="1" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">21ebd70e-dfdb-412a-9d98-e5633efb5087</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="2" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">1926400c-edc4-4286-a5d1-273f3ec2c4a7</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Ðåæèì òåñòà" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Íåèñïðàâíîñòü" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Ñáîé" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Îøèáêà ñèíõðîíèçàöèè âðåìåíè" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Ïóñê îñöèëëîãðàôà" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Êíîïêà SB1.1 - Ñáðîñ ñâåòîäèîäîâ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Êëþ÷ SA1.2 - Ïåðåäà÷à ñèãíàëîâ ïî ÂÎÊÑ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Êëþ÷ SA1.3 - Ãðóïïà óñòàâîê 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Êëþ÷ SA1.3 - Ãðóïïà óñòàâîê 2 ñ ââîäîì ÎÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Êëþ÷ SA1.3 - Ãðóïïà óñòàâîê 3 ñ âûâîäîì ÊÑÇ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Êëþ÷ SA1.3 - Ãðóïïà óñòàâîê 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Êëþ÷ SA1.3 - Çàäàíèå ãðóïïû óñòàâîê èç ÀÑÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Êëþ÷ SA1.4 - Öåïè îòêëþ÷åíèÿ è ïóñêà ÓÐÎÂ Â 231" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Êëþ÷ SA1.5 - Öåïè îòêëþ÷åíèÿ è ïóñêà ÓÐÎÂ Â 230" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Êëþ÷ SA1.6 - Ïåðåäà÷à ñîîáùåíèé ïî GOOSE" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="3" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">67a4c169-2391-409f-b5b6-0f2028344412</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="ÁÈ SG1.1 - Öåïè òîêà Â 231" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="ÁÈ SG1.2 - Öåïè íàïðÿæåíèÿ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="ÁÈ SG1.3 - Öåïè òîêà Â 230" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Àêòèâíà ãðóïïà óñòàâîê 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Àêòèâíà ãðóïïà óñòàâîê 2 ñ ââîäîì ÎÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Àêòèâíà ãðóïïà óñòàâîê 3 ñ âûâîäîì ÊÑÇ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Àêòèâíà ãðóïïà óñòàâîê 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Äåéñòâèå ÓÐÎÂ Â 231" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Äåéñòâèå ÓÐÎÂ Â 230" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Äåéñòâèå ÓÐÎÂ ÀÒ-4 ÍÍ ÄÇÒ 1ê" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Äåéñòâèå ÓÐÎÂ ÀÒ-4 ÍÍ ÄÇÒ 2ê" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Ïðèåì ÂÎ ñèãíàëà ¹1 - Îòêëþ÷åíèå ñ çàïðåòîì ÀÏÂ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Íåèñïðàâíîñòü ÂÎÊÑ 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Íåèñïðàâíîñòü ÂÎÊÑ 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Íåèñïðàâíîñòü öåïåé îïåð. òîêà ÓÐÎÂ ÀÒ-4 ÍÍ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Ïóñê ÓÐÎÂ Â 230 è Â 231" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="4" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">c2da6f83-1efe-4e3b-823e-9fd094fccc2e</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.GGIOSP16.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.GGIOSP16.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.GGIOSP16.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.GGIOSP16.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.GGIOSP16.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Äåéñòâèå ÀÎÏË" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Ñðàáàòûâàíèå ïðè ÀÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Ñðàáàòûâàíèå ïðè ÎÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Ïóñê 4 çîíû" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Ñðàáàòûâàíèå ïðè ÎÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GGIO" inst="1" lnType="ABBIED670_TMAGGIO_#LIB1">
            <Private type="ABB_FunctionRefs">65854fb7-6676-461d-b301-c149b13c6a23</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Out1" desc="OR function between inputs 1 and 16">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Out2" desc="OR function between inputs 17 and 32">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Out3" desc="OR function between inputs 1 and 32">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_B.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SPC8" lnClass="GGIO" inst="1" lnType="ABBIED670_SPC8GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">1195c46a-c10f-4a60-9beb-139b3b02090d</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="Single Point Controllable 1">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Ãðóïïà óñòàâîê 1 èç ÀÑÓ" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Single Point Controllable 2">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Ãðóïïà óñòàâîê 2 èç ÀÑÓ" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Single Point Controllable 3">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Ãðóïïà óñòàâîê 3 èç ÀÑÓ" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.2.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Single Point Controllable 4">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Ãðóïïà óñòàâîê 4 èç ÀÑÓ" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.3.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Single Point Controllable 5">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.4.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Single Point Controllable 6">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.5.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Single Point Controllable 7">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.6.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Single Point Controllable 8">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Êîìàíäà - Ñáðîñ ñâåòîäèîäîâ" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,23" />
                  <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,255" />
                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,200" />
                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,1" />
                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SINGLEPOINTCNTRL8_A.1.ISPC.7.IEC,45,16" />
              </SDI>
              <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="sboTimeout" sAddr="/SPC/CF/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sboClass" sAddr="/SPC/CF/Enum/+/none/sboClass/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="5" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">6bb5fed6-c6d8-46f8-803b-7bb013fcd649</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="LED1 - Ñðàáàòûâàíèå ÄÇË" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="LED2 - Îòêëþ÷åíèå îò ÓÐÎÂ è ÀÎÏË" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="LED3 - Îòêëþ÷åíèå îò ïðîòèâîï. êîíöà ëèíèè" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="LED4 - Ñðàáàòûâàíèå ÄÇ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="LED5 - Ñðàáàòûâàíèå ÒÇÍÏ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="LED6 - Ñðàáàòûâàíèå ÒÎ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="LED7 - Îòêëþ÷åíèå ïðè ÎÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="LED8 - Îòêëþ÷åíèå ïðè ÀÓ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="LED9 - Íåèñïðàâíîñòü öåïåé ÒÒ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="LED10 - Íåèñïðàâíîñòü öåïåé ÒÍ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="LED11 - Ïåðåäà÷à äàííûõ ïî îïòè÷. êàíàëó âûâåäåíà" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="LED12 - Êëþ÷ èëè ÁÈ âûâåäåí" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="LED13 - Íåèñïðàâíîñòü ÎÏÒ ÓÐÎÂ ÍÍ" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="LED14 - Ïåðåäà÷à äàííûõ ïî GOOSE âûâåäåíà" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="LED15 - Íåèñïðàâíîñòü òåðìèíàëà" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.5.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.5.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.5.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED670_CMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">65dcee9f-7469-41f0-be02-c52d8d7dcaad</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="3" lnType="ABBIED670_CMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">b3ee3365-b681-4bb7-a78c-8e3c096cdb5a</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.3.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.3.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.3.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.6.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.7.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.8.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.9.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.10.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.11.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.12.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.13.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.3.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.3.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.3.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.30.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.31.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.32.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.33.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.34.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.35.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.36.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.37.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.3.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.3.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.3.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.3.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.54.Value,-1,-1" valKind="RO">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.55.Value,-1,-1" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.56.Value,-1,-1">
                      <Val>900</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.57.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.58.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.59.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.60.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.3.PARAM.61.Value,-1,-1">
                      <Val>1000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED670_VMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">1687a555-d0f6-447b-89e7-32718c481fbc</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.7.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.8.Value,-1,-1">
                      <Val>450000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.9.Value,-1,-1">
                      <Val>420000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.10.Value,-1,-1">
                      <Val>380000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.11.Value,-1,-1">
                      <Val>350000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.12.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.13.Value,-1,-1">
                      <Val>500000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.31.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.32.Value,-1,-1">
                      <Val>450000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.33.Value,-1,-1">
                      <Val>420000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.34.Value,-1,-1">
                      <Val>380000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.35.Value,-1,-1">
                      <Val>350000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.36.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.37.Value,-1,-1">
                      <Val>500000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.55.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.56.Value,-1,-1">
                      <Val>450000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.57.Value,-1,-1">
                      <Val>420000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.58.Value,-1,-1">
                      <Val>380000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.59.Value,-1,-1">
                      <Val>350000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.60.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.61.Value,-1,-1">
                      <Val>500000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED670_REV1_VMSQI_#LIB1">
            <Private type="ABB_FunctionRefs">e9ce5d48-8c5f-4d6e-a0cb-11db89768f4f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.7.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.31.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.55.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED670_VNMMXU_#LIB1">
            <Private type="ABB_FunctionRefs">f1248d42-e814-4d79-8f8d-410ba21ebdc1</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.3.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.7.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.8.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.9.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.10.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.11.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.12.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.13.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.11.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.31.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.32.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.33.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.34.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.35.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.36.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.37.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.29.OUT.19.Value,33,30" />
                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.55.Value,-1,-1">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.56.Value,-1,-1">
                      <Val>260000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.57.Value,-1,-1">
                      <Val>240000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.58.Value,-1,-1">
                      <Val>220000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.59.Value,-1,-1">
                      <Val>200000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.60.Value,-1,-1">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.61.Value,-1,-1">
                      <Val>300000</Val>
                    </DAI>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED670_REV1_CVMMXN_#LIB1">
            <Private type="ABB_FunctionRefs">048a2c2e-0902-44ce-ac8b-b626515c2991</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Current I (rms) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1" valKind="Set">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1" valKind="Set">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1" valKind="Set">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1" valKind="Set">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1" valKind="Set">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Voltage V (rms) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calcuate voltage range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculate voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculate voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1" valKind="Set">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1" valKind="Set">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1" valKind="Set">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1" valKind="Set">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1" valKind="Set">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Power (P) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" valKind="Set">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" valKind="Set">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" valKind="Set">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" valKind="Set">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1" valKind="Set">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Reactive Power (Q) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" valKind="Set">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" valKind="Set">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" valKind="Set">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" valKind="Set">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1" valKind="Set">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Apparent Power (S) not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" valKind="Set">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" valKind="Set">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" valKind="Set">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" valKind="Set">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" valKind="Set">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1" valKind="Set">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Power Factor not allocated to a phase">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1" valKind="Set">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1" valKind="Set">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1" valKind="Set">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1" valKind="Set">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency">
              <SDI name="mag">
                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
              <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1" valKind="Set">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1" valKind="Set">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1" valKind="Set">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1" valKind="Set">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ALd" desc="Current is leading voltage">
              <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ALg" desc="Current is lagging voltage">
              <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="L6C" lnClass="PDIF" inst="2" lnType="ABBIED670_REV1_L6CPDIF_#LIB1">
            <Private type="ABB_FunctionRefs">7ab14ee6-ffc4-4b7c-87c1-11d9202be9a2</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.CURRDIFFMULTITERM_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.CURRDIFFMULTITERM_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Common, main, start output signal">
              <DAI name="general" desc="Common, main, start output signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.8.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.9.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.10.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Common, main, start output signal" sAddr="/ACD/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Common, main, start output signal" sAddr="/ACD/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.7.Value,140,32" />
            </DOI>
            <DOI name="Op" desc="Common, main, trip output signal">
              <DAI name="general" desc="Common, main, trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Common, main, trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Common, main, trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.0.Value,140,32" />
            </DOI>
            <DOI name="Blk2HPhA" desc="Block signal due to 2nd harmonic, phase L1">
              <DAI name="stVal" desc="Block signal due to 2nd harmonic, phase L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.12.Value,140,13" />
              <DAI name="q" desc="Block signal due to 2nd harmonic, phase L1" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.12.Value,140,100" />
              <DAI name="t" desc="Block signal due to 2nd harmonic, phase L1" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk2HPhB" desc="Block signal due to 2nd harmonic, phase L2">
              <DAI name="stVal" desc="Block signal due to 2nd harmonic, phase L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Block signal due to 2nd harmonic, phase L2" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Block signal due to 2nd harmonic, phase L2" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk2HPhC" desc="Block signal due to 2nd harmonic, phase L3">
              <DAI name="stVal" desc="Block signal due to 2nd harmonic, phase L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.14.Value,140,13" />
              <DAI name="q" desc="Block signal due to 2nd harmonic, phase L3" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="Block signal due to 2nd harmonic, phase L3" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk5HPhA" desc="Block signal due to 5th harmonic, phase L1">
              <DAI name="stVal" desc="Block signal due to 5th harmonic, phase L1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Block signal due to 5th harmonic, phase L1" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Block signal due to 5th harmonic, phase L1" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk5HPhB" desc="Block signal due to 5th harmonic, phase L2">
              <DAI name="stVal" desc="Block signal due to 5th harmonic, phase L2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Block signal due to 5th harmonic, phase L2" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Block signal due to 5th harmonic, phase L2" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk5HPhC" desc="Block signal due to 5th harmonic, phase L3">
              <DAI name="stVal" desc="Block signal due to 5th harmonic, phase L3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.18.Value,140,13" />
              <DAI name="q" desc="Block signal due to 5th harmonic, phase L3" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.18.Value,140,100" />
              <DAI name="t" desc="Block signal due to 5th harmonic, phase L3" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.18.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk2H" desc="Common, block, due to 2-nd harmonic">
              <DAI name="stVal" desc="Common block signal, due to 2nd harmonic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common block signal, due to 2nd harmonic" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.11.Value,140,100" />
              <DAI name="t" desc="Common block signal, due to 2nd harmonic" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Blk5H" desc="Common, block, due to 5-th harmonic">
              <DAI name="stVal" desc="Common block signal, due to 5-th harmonic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.15.Value,140,13" />
              <DAI name="q" desc="Common block signal, due to 5-th harmonic" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Common block signal, due to 5-th harmonic" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ExFlt" desc="External fault has been detected">
              <DAI name="stVal" desc="External fault has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="External fault has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="External fault has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.20.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="ItrFlt" desc="Internal fault has been detected">
              <DAI name="stVal" desc="Internal fault has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.19.Value,140,13" />
              <DAI name="q" desc="Internal fault has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.19.Value,140,100" />
              <DAI name="t" desc="Internal fault has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.19.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpNSUnRst" desc="Trip by enhanced restrained differential protection">
              <DAI name="stVal" desc="Trip by enhanced restrained differential protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip by enhanced restrained differential protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip by enhanced restrained differential protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpRst" desc="Trip by restrained differential protection">
              <DAI name="stVal" desc="Trip by restrained differential protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip by restrained differential protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip by restrained differential protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpUnRst" desc="Trip by unrestrained differential protection">
              <DAI name="stVal" desc="Trip by unrestrained differential protection" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip by unrestrained differential protection" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip by unrestrained differential protection" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpnCT" desc="An open CT was detected">
              <DAI name="stVal" desc="An open CT was detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.37.Value,140,13" />
              <DAI name="q" desc="An open CT was detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.37.Value,140,100" />
              <DAI name="t" desc="An open CT was detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.37.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpnCTAlm" desc="Open CT Alarm output signal. Issued after a delay ...">
              <DAI name="stVal" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.40.Value,140,13" />
              <DAI name="q" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.40.Value,140,100" />
              <DAI name="t" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.40.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpnCTIn" desc="Open CT on Input : 1 for input 1, 2 for input 2">
              <DAI name="stVal" desc="Open CT on Input : 1 for input 1, 2 for input 2" sAddr="/INS/ST/INT32/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.38.Value,33,30" />
              <DAI name="q" desc="Open CT on Input : 1 for input 1, 2 for input 2" sAddr="/INS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.38.Value,33,100" />
              <DAI name="t" desc="Open CT on Input : 1 for input 1, 2 for input 2" sAddr="/INS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.38.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="OpnCTPh" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3">
              <DAI name="stVal" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/INT32/+/dchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.39.Value,33,30" />
              <DAI name="q" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/Quality/+/qchg/+/App5.CURRDIFFMULTITERM_B.2.OUT.39.Value,33,100" />
              <DAI name="t" desc="Open CT in Phase : 1 for L1, 2 for L2, 3 for L3" sAddr="/INS/ST/Timestamp/+/none/+/App5.CURRDIFFMULTITERM_B.2.OUT.39.Value,33,200" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="6" lnType="ABBIED670_SP16GGIO_#LIB2_IET_1">
            <Private type="ABB_FunctionRefs">1d4e71eb-dde6-4d5f-b265-59b5aa85bbd9</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.6.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.6.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.6.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.6.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.6.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.6.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.6.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.6.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.6.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GGIO" inst="12" lnType="ABBIED670_SP16GGIO_#LIB1">
            <Private type="ABB_FunctionRefs">1173f8a3-c361-49c4-93ee-0a532182c45f</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP16.12.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP16.12.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP16.12.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP16.12.THIS.0.Mod,49,255" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP16.12.THIS.0.Mod,49,200" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP16.12.THIS.0.Mod,49,1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP16.12.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP16.12.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP16.12.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP16.12.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP16.12.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind" desc="General indication (binary input)">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.1.Value,140,32" />
            </DOI>
            <DOI name="GrInd" desc="OR of all indications 1-16">
              <DAI name="stVal" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.17.Value,140,13" />
              <DAI name="q" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.17.Value,140,100" />
              <DAI name="t" desc="Output status logic OR gate for input 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.17.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="General indication no 2">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="General indication no 3">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.3.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="General indication no 4">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.4.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="General indication no 5">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.5.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="General indication no 6">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.6.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="General indication no 7">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.7.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="General indication no 8">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.8.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="General indication no 9">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.9.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="General indication no 10">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.10.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="General indication no 11">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.11.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="General indication no 12">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.12.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="General indication no 13">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="General indication no 14">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.14.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="General indication no 15">
              <DAI name="stVal" desc="Ñîñòîÿíèå ïîðòà 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.15.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="General indication no 16">
              <DAI name="stVal" desc="Ñîñòîÿíèå ïîðòà 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP16.12.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP16.12.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP16.12.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <Private type="ABBPCMInternalObjRef">7bbbfaed-b42c-4046-9e0a-d453f84eed13</Private>
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_REV1_EF4LLN0_#LIB1">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App2.EF4_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App2.EF4_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App2.EF4_D.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>370729</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Invalid coefficients for user programmable curve" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.13.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SrcSt" desc="Redundancy port supervision">
              <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
              <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
              <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
              <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
              <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
              <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PHAR" inst="1" lnType="ABBIED670_REV1_GEN4PHAR">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.14.Value,140,200" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED670_REV1_EF4PTRC">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.9.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.8.Value,140,200" />
            </DOI>
            <DOI name="OpSOF" desc="Trip signal from earth fault switch onto fault function">
              <DAI name="general" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Trip signal from earth fault switch onto fault function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.16.Value,140,32" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="StrSOF" desc="Start signal from earth fault switch onto fault function">
              <DAI name="general" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Start signal from earth fault switch onto fault function" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.15.Value,140,200" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTOC" inst="1" lnType="ABBIED670_REV1_PH1PTOC">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 1 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.0.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 1 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.1.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTOC" inst="2" lnType="ABBIED670_REV1_PH1PTOC">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 2 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.2.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 2 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.3.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTOC" inst="3" lnType="ABBIED670_REV1_PH1PTOC">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 3 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.4.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 3 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.5.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTOC" inst="4" lnType="ABBIED670_REV1_PH1PTOC">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 4 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.6.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 4 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_D.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.7.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED670_REV4_EF4RDIR">
            <Private type="ABB_FunctionRefs">8b45cf44-0d08-41d3-8b7a-a1cb01dd7581</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.EF4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.EF4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.EF4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.EF4_D.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="Direction">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.EF4_D.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_D.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_D.1.OUT.17.Value,140,200" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="GF2_1">
          <Private type="ABBPCMInternalObjRef">5a7a2447-de00-412d-95c5-28e502dc47d7</Private>
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED670_GF2LLN0_#LIB1">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/INC/CO/Enum/+/none/orCategory/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/INC/CO/Octet64/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/INC/CO/INT8U/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/INC/CO/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/INC/CO/BOOLEAN/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/INC/CO/Check/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>514636</Val>
              </DAI>
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curves in PVOC1 and PVOC2">
              <DAI name="stVal" desc="Error signal from overcurrent functions" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Error signal from overcurrent functions" sAddr="/SPS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Error signal from overcurrent functions" sAddr="/SPS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.0.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="UnVBehMem" desc="Low voltage for directional polarization">
              <DAI name="stVal" desc="Low voltage for directional polarization" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.28.Value,140,13" />
              <DAI name="q" desc="Low voltage for directional polarization" sAddr="/SPS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.28.Value,140,100" />
              <DAI name="t" desc="Low voltage for directional polarization" sAddr="/SPS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.28.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED670_REV4_LPHD">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="PhyNam" desc="Physical device name plate">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.4.Value,-1,-1" />
              <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.0.Value,-1,-1" />
              <DAI name="model" desc="Product definition" sAddr="/DPL/DC/VisString255/+/none/+/Sys1.PRPSYSCOMP.1.PARAM.3.Value,-1,-1" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SrcSt" desc="Redundancy port supervision">
              <DAI name="stValA" desc="Channel A status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.0.Value,140,13" />
              <DAI name="stValB" desc="Channel B status" sAddr="/RSS/ST/BOOLEAN/+/dchg/+/Sys1.PRPSYSCOMP.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Quality/+/qchg/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Channel A and B quality and time of last status change" sAddr="/RSS/ST/Timestamp/+/none/+/Sys1.PRPSYSCOMP.1.OUT.2.Value,140,33" />
              <DAI name="errRateA" desc="Channel A error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.3.Value,33,30" />
              <DAI name="errRateB" desc="Channel B error rate (0 - 1000)" sAddr="/RSS/ST/INT32U/+/none/+/Sys1.PRPSYSCOMP.1.OUT.4.Value,33,30" />
              <DAI name="ipAddr" sAddr="/RSS/CF/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/RSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="cdcNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
              <DAI name="cdcName" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/RSS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PHAR" inst="1" lnType="ABBIED670_GF2PHAR">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start (active when restraint is needed)">
              <DAI name="general" desc="Block from second harmonic detection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.21.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Block from second harmonic detection" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.21.Value,140,100" />
              <DAI name="t" desc="Block from second harmonic detection" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.21.Value,140,200" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTUV" inst="1" lnType="ABBIED670_GF2PTUV">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from undervoltage function UV1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.19.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from undervoltage function UV1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.19.Value,140,100" />
              <DAI name="t" desc="Start signal from undervoltage function UV1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.19.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from undervoltage function UV1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Trip signal from undervoltage function UV1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Trip signal from undervoltage function UV1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.10.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTUV" inst="2" lnType="ABBIED670_GF2PTUV">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from undervoltage function UV2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.20.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from undervoltage function UV2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Start signal from undervoltage function UV2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.20.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from undervoltage function UV2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Trip signal from undervoltage function UV2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Trip signal from undervoltage function UV2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.11.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTOV" inst="1" lnType="ABBIED670_GF2PTOV">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from overvoltage function OV1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.17.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from overvoltage function OV1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Start signal from overvoltage function OV1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.17.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from overvoltage function OV1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Trip signal from overvoltage function OV1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Trip signal from overvoltage function OV1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.8.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTOV" inst="2" lnType="ABBIED670_GF2PTOV">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from overvoltage function OV2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.18.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from overvoltage function OV2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.18.Value,140,100" />
              <DAI name="t" desc="Start signal from overvoltage function OV2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.18.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from overvoltage function OV2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Trip signal from overvoltage function OV2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Trip signal from overvoltage function OV2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.9.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTRC" inst="1" lnType="ABBIED670_PH1PTRC">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="Operate (combination of subscribed Op from protection functions)">
              <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.3.Value,140,32" />
            </DOI>
            <DOI name="Str" desc="Sum of all starts of all connected Logical Nodes">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.12.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.12.Value,140,200" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTUC" inst="1" lnType="ABBIED670_GF2PTUC">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from undercurrent function UC1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from undercurrent function UC1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Start signal from undercurrent function UC1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.15.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from undercurrent function UC1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip signal from undercurrent function UC1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip signal from undercurrent function UC1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.6.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PTUC" inst="2" lnType="ABBIED670_GF2PTUC">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Start signal from undercurrent function UC2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
              <DAI name="q" desc="Start signal from undercurrent function UC2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Start signal from undercurrent function UC2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.16.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Trip signal from undercurrent function UC2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from undercurrent function UC2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from undercurrent function UC2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.7.Value,140,32" />
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PVOC" inst="1" lnType="ABBIED670_GF2PVOC">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 3 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" desc="Directional mode of OC1 (nondir, forward,reverse)" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.MULTIPURPOSEGENFUNC_B.1.OUT.22.Value,33,30" />
              <DAI name="q" desc="Start signal from overcurrent function OC1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Start signal from overcurrent function OC1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.13.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 3 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip signal from overcurrent function OC1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip signal from overcurrent function OC1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.4.Value,140,32" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Error signal from overcurrent function OC1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Error signal from overcurrent function OC1" sAddr="/SPS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Error signal from overcurrent function OC1" sAddr="/SPS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.1.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="PVOC" inst="2" lnType="ABBIED670_GF2PVOC">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="general" desc="Ïóñê 4 ñò." sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" desc="Directional mode of OC2 (nondir, forward,reverse)" sAddr="/ACD/ST/Enum/+/dchg/dir/App2.MULTIPURPOSEGENFUNC_B.1.OUT.23.Value,33,30" />
              <DAI name="q" desc="Start signal from overcurrent function OC2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Start signal from overcurrent function OC2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.14.Value,140,200" />
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="general" desc="Ñðàáàòûâàíèå 4 ñò." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from overcurrent function OC2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from overcurrent function OC2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.5.Value,140,32" />
            </DOI>
            <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
              <DAI name="stVal" desc="Error signal from overcurrent function OC2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Error signal from overcurrent function OC2" sAddr="/SPS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Error signal from overcurrent function OC2" sAddr="/SPS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.2.Value,140,32" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="GF2" lnClass="MMXN" inst="1" lnType="ABBIED670_REV3_GF2MMXN">
            <Private type="ABB_FunctionRefs">d715a87f-4a77-4262-8d73-b294c651feda</Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.ModSt,152,200" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.THIS.0.Beh,152,200" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Measured current value">
              <SDI name="mag">
                <DAI name="f" desc="Measured current value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Measured current value" sAddr="/MV/MX/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Measured current value" sAddr="/MV/MX/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.24.Value,148,32" />
            </DOI>
            <DOI name="Vol" desc="Measured voltage value">
              <SDI name="mag">
                <DAI name="f" desc="Measured voltage value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.26.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Measured voltage value" sAddr="/MV/MX/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.26.Value,148,100" />
              <DAI name="t" desc="Measured voltage value" sAddr="/MV/MX/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.26.Value,148,32" />
            </DOI>
            <DOI name="AmpPwrFact" desc="Measured current multiplied with cos (Phi)">
              <SDI name="mag">
                <DAI name="f" desc="Measured current multiplied with cos (Phi)" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.25.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Measured current multiplied with cos (Phi)" sAddr="/MV/MX/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.25.Value,148,100" />
              <DAI name="t" desc="Measured current multiplied with cos (Phi)" sAddr="/MV/MX/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.25.Value,148,32" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
            <DOI name="VolAmpAng" desc="Angle between voltage and current">
              <SDI name="mag">
                <DAI name="f" desc="Angle between voltage and current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.27.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Angle between voltage and current" sAddr="/MV/MX/Quality/+/qchg/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.27.Value,148,100" />
              <DAI name="t" desc="Angle between voltage and current" sAddr="/MV/MX/Timestamp/+/none/+/App2.MULTIPURPOSEGENFUNC_B.1.OUT.27.Value,148,32" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                <Val>1MRK117-792</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED670_LLN0_#LIB1" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_ln0LPL" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV4_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="ABB_a_dDPL" />
      <DO name="PhyHealth" type="ABB_c_dINS" />
      <DO name="Proxy" type="ABB_b_dSPS" />
      <DO name="SrcSt" type="ABB_v1_dRSS" />
    </LNodeType>
    <LNodeType id="ABBIED670_DRPRDRE_#LIB1" lnClass="RDRE">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="RcdMade" type="ABB_a_dSPS" />
      <DO name="FltNum" type="ABB_b_dINS" />
    </LNodeType>
    <LNodeType id="ABBIED670_SDDRFUF_#LIB1" lnClass="RFUF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Str3Ph" type="ABB_v2ACD" />
      <DO name="Str" type="ABB_v2ACD" />
      <DO name="StrRst" type="ABB_v2ACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_ZMRPSB_#LIB1" lnClass="RPSB">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="BlkZn" type="ABB_aSPS" />
      <DO name="ZOuter" type="ABB_v1SPS" />
      <DO name="ZInner" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_ZMRPDIS_#LIB1" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="Op" type="ABB_aACT" transient="true" />
      <DO name="StrNDir" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_SMPPTRC_#LIB1" lnClass="PTRC">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" transient="true" />
      <DO name="LORs" type="ABB_v1SPC" />
      <DO name="SPTr" type="ABB_v1SPS" />
      <DO name="TwoPTr" type="ABB_v1SPS" />
      <DO name="TPTr" type="ABB_v1SPS" />
      <DO name="ClsLO" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_ZMRAPDIS_#LIB1" lnClass="PDIS">
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" transient="true" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="StrNDir" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_PHPIOC_#LIB1" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_TMAGGIO_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Out1" type="ABB_v1SPS" />
      <DO name="Out2" type="ABB_v1SPS" />
      <DO name="Out3" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_LDLPDIF_#LIB1" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_aACT" transient="true" />
      <DO name="OpLoc" type="ABB_v1ACT" />
      <DO name="OpRem" type="ABB_v2ACT" />
      <DO name="LocDifBlk" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_EFPIOC_#LIB1" lnClass="PIOC">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_FPSRPDIS_#LIB1" lnClass="PDIS">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="StrFwdPhA" type="ABB_v1SPS" />
      <DO name="StrFwdPhB" type="ABB_v1SPS" />
      <DO name="StrFwdPhC" type="ABB_v1SPS" />
      <DO name="StrFwdGnd" type="ABB_v1SPS" />
      <DO name="StrRvPhA" type="ABB_v1SPS" />
      <DO name="StrRvPhB" type="ABB_v1SPS" />
      <DO name="StrRvPhC" type="ABB_v1SPS" />
      <DO name="StrRvGnd" type="ABB_v1SPS" />
      <DO name="StrNDPhA" type="ABB_v1SPS" />
      <DO name="StrNDPhB" type="ABB_v1SPS" />
      <DO name="StrNDPhC" type="ABB_v1SPS" />
      <DO name="StrNDGnd" type="ABB_v1SPS" />
      <DO name="Str1Ph" type="ABB_v1SPS" />
      <DO name="Str2Ph" type="ABB_v1SPS" />
      <DO name="Str3Ph" type="ABB_v1SPS" />
      <DO name="RelGnd" type="ABB_v1SPS" />
      <DO name="RelPP" type="ABB_v1SPS" />
      <DO name="StrCndZ" type="ABB_v1INS" />
      <DO name="StrCndA" type="ABB_v1INS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_ZCVPSOF_#LIB1" lnClass="PSOF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_bLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_LMBRFLO_#LIB1" lnClass="RFLO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="FltZ" type="ABB_bCMV" />
      <DO name="FltDiskm" type="ABB_bMV" />
      <DO name="FltLoop" type="ABB_eINS" />
      <DO name="FltDisRl" type="ABB_v2MV" />
      <DO name="ClcFlt" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_SP16GGIO_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Ind" type="ABB_cSPS" />
      <DO name="GrInd" type="ABB_v1SPS" />
      <DO name="Ind2" type="ABB_v1SPS" />
      <DO name="Ind3" type="ABB_v1SPS" />
      <DO name="Ind4" type="ABB_v1SPS" />
      <DO name="Ind5" type="ABB_v1SPS" />
      <DO name="Ind6" type="ABB_v1SPS" />
      <DO name="Ind7" type="ABB_v1SPS" />
      <DO name="Ind8" type="ABB_v1SPS" />
      <DO name="Ind9" type="ABB_v1SPS" />
      <DO name="Ind10" type="ABB_v1SPS" />
      <DO name="Ind11" type="ABB_v1SPS" />
      <DO name="Ind12" type="ABB_v1SPS" />
      <DO name="Ind13" type="ABB_v1SPS" />
      <DO name="Ind14" type="ABB_v1SPS" />
      <DO name="Ind15" type="ABB_v1SPS" />
      <DO name="Ind16" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4LLN0_#LIB1" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_ln0LPL_#LIB1" />
      <DO name="IvdCrv" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_GEN4PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_EF4PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="OpSOF" type="ABB_v2ACT" />
      <DO name="StrSOF" type="ABB_v2ACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_PH1PTOC" lnClass="PTOC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV4_EF4RDIR" lnClass="RDIR">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Dir" type="ABB_bACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2LLN0_#LIB1" lnClass="LLN0">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_ln0LPL_#LIB1" />
      <DO name="IvdCrv" type="ABB_v1SPS" />
      <DO name="UnVBehMem" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PHAR" lnClass="PHAR">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTUV" lnClass="PTUV">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTOV" lnClass="PTOV">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_PH1PTRC" lnClass="PTRC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="Str" type="ABB_bACD" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PTUC" lnClass="PTUC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
    </LNodeType>
    <LNodeType id="ABBIED670_GF2PVOC" lnClass="PVOC">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_bACD" />
      <DO name="Op" type="ABB_bACT" transient="true" />
      <DO name="IvdCrv" type="ABB_v1SPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV3_GF2MMXN" lnClass="MMXN">
      <DO name="Mod" type="ABB_cINC" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Amp" type="ABB_bMV" />
      <DO name="Vol" type="ABB_bMV" />
      <DO name="AmpPwrFact" type="ABB_v2MV" />
      <DO name="VolAmpAng" type="ABB_v2MV" />
    </LNodeType>
    <LNodeType id="ABBIED670_SPC8GGIO_#LIB1" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="SPCSO1" type="ABB_v2SPC" />
      <DO name="SPCSO2" type="ABB_v2SPC" />
      <DO name="SPCSO3" type="ABB_v2SPC" />
      <DO name="SPCSO4" type="ABB_v2SPC" />
      <DO name="SPCSO5" type="ABB_v2SPC" />
      <DO name="SPCSO6" type="ABB_v2SPC" />
      <DO name="SPCSO7" type="ABB_v2SPC" />
      <DO name="SPCSO8" type="ABB_v2SPC" />
    </LNodeType>
    <LNodeType id="ABBIED670_CMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="A" type="ABB_aWYE" />
    </LNodeType>
    <LNodeType id="ABBIED670_VMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="PPV" type="ABB_aDEL" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_VMSQI_#LIB1" lnClass="MSQI">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="SeqV" type="ABB_aSEQ" />
    </LNodeType>
    <LNodeType id="ABBIED670_VNMMXU_#LIB1" lnClass="MMXU">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="PhV" type="ABB_aWYE" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_CVMMXN_#LIB1" lnClass="MMXN">
      <DO name="Mod" type="ABB_a_dINC_#LIB1" />
      <DO name="Beh" type="ABB_a_dINS" />
      <DO name="Health" type="ABB_c_dINS" />
      <DO name="NamPlt" type="ABB_a_dLPL" />
      <DO name="Amp" type="ABB_a_dMV" />
      <DO name="Vol" type="ABB_a_dMV" />
      <DO name="Watt" type="ABB_a_dMV" />
      <DO name="VolAmpr" type="ABB_a_dMV" />
      <DO name="VolAmp" type="ABB_a_dMV" />
      <DO name="PwrFact" type="ABB_a_dMV" />
      <DO name="Hz" type="ABB_a_dMV" />
      <DO name="ALd" type="ABB_v1_dSPS" />
      <DO name="ALg" type="ABB_v1_dSPS" />
    </LNodeType>
    <LNodeType id="ABBIED670_REV1_L6CPDIF_#LIB1" lnClass="PDIF">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Str" type="ABB_aACD" />
      <DO name="Op" type="ABB_aACT" transient="true" />
      <DO name="Blk2HPhA" type="ABB_v1SPS" />
      <DO name="Blk2HPhB" type="ABB_v1SPS" />
      <DO name="Blk2HPhC" type="ABB_v1SPS" />
      <DO name="Blk5HPhA" type="ABB_v1SPS" />
      <DO name="Blk5HPhB" type="ABB_v1SPS" />
      <DO name="Blk5HPhC" type="ABB_v1SPS" />
      <DO name="Blk2H" type="ABB_v1SPS" />
      <DO name="Blk5H" type="ABB_v1SPS" />
      <DO name="ExFlt" type="ABB_v1SPS" />
      <DO name="ItrFlt" type="ABB_v1SPS" />
      <DO name="OpNSUnRst" type="ABB_v1SPS" />
      <DO name="OpRst" type="ABB_v1SPS" />
      <DO name="OpUnRst" type="ABB_v1SPS" />
      <DO name="OpnCT" type="ABB_v1SPS" />
      <DO name="OpnCTAlm" type="ABB_v1SPS" />
      <DO name="OpnCTIn" type="ABB_v1INS" />
      <DO name="OpnCTPh" type="ABB_v1INS" />
    </LNodeType>
    <LNodeType id="ABBIED670_SP16GGIO_#LIB2_IET_1" lnClass="GGIO">
      <DO name="Mod" type="ABB_aINC_#LIB1" />
      <DO name="Beh" type="ABB_aINS" />
      <DO name="Health" type="ABB_cINS_#LIB1_IET_1" />
      <DO name="NamPlt" type="ABB_aLPL" />
      <DO name="Ind" type="ABB_cSPS" />
      <DO name="GrInd" type="ABB_v1SPS" />
      <DO name="Ind2" type="ABB_v1SPS" />
      <DO name="Ind3" type="ABB_v1SPS" />
      <DO name="Ind4" type="ABB_v1SPS" />
      <DO name="Ind5" type="ABB_v1SPS" />
      <DO name="Ind6" type="ABB_v1SPS" />
      <DO name="Ind7" type="ABB_v1SPS" />
      <DO name="Ind8" type="ABB_v1SPS" />
      <DO name="Ind9" type="ABB_v1SPS" />
      <DO name="Ind10" type="ABB_v1SPS" />
      <DO name="Ind11" type="ABB_v1SPS" />
      <DO name="Ind12" type="ABB_v1SPS" />
      <DO name="Ind13" type="ABB_v1SPS" />
      <DO name="Ind14" type="ABB_v1SPS" />
      <DO name="Ind15" type="ABB_v1SPS" />
      <DO name="Ind16" type="ABB_v1SPS" />
    </LNodeType>
    <DOType id="ABB_aINC_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABB_cOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_cINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_ln0LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dDPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
    </DOType>
    <DOType id="ABB_c_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dRSS" cdc="RSS">
      <DA name="stValA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="stValB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="errRateA" bType="INT32U" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA name="errRateB" bType="INT32U" sAddr="-1,-1,-1" fc="ST">
        <Val>0</Val>
      </DA>
      <DA name="ipAddr" bType="VisString255" sAddr="-1,-1,-1" fc="CF">
        <Val>IP Address</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" fc="DC">
        <Val>Redundant supervision</Val>
      </DA>
      <DA name="cdcNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
      <DA name="cdcName" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>RSS</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINC_#LIB1" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABB_cOper_#LIB1" fc="CO" />
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Beh" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_a_dLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABB_a_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
    </DOType>
    <DOType id="ABB_b_dINS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Integer/enum</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2ACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aLPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABB_bACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_aSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v1SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aACD" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="dir" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_aACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v1SPC" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1ACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2ACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bACT" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v1INS" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_bCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
    </DOType>
    <DOType id="ABB_bMV" cdc="MV">
      <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
    </DOType>
    <DOType id="ABB_eINS" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FltLoop" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_v2MV" cdc="MV">
      <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DOType id="ABB_ln0LPL_#LIB1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED670 1.0</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cINC" cdc="INC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v2SPC" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABB_bOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ctlModel" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF">
        <Val>10000</Val>
      </DA>
      <DA name="sboClass" bType="Enum" sAddr="-1,-1,-1" type="sboClass" fc="CF">
        <Val>operate-once</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_aWYE" cdc="WYE">
      <SDO name="phsA" type="ABB_aWYECMV" />
      <SDO name="phsB" type="ABB_aWYECMV" />
      <SDO name="phsC" type="ABB_aWYECMV" />
    </DOType>
    <DOType id="ABB_aWYECMV" cdc="CMV">
      <DA name="cVal" bType="Struct" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABB_aRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_aDEL" cdc="DEL">
      <SDO name="phsAB" type="ABB_aDELCMV" />
      <SDO name="phsBC" type="ABB_aDELCMV" />
      <SDO name="phsCA" type="ABB_aDELCMV" />
    </DOType>
    <DOType id="ABB_aDELCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABB_aRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_aSEQ" cdc="SEQ">
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="seqT" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <SDO name="c1" type="ABB_aSEQCMV" />
      <SDO name="c2" type="ABB_aSEQCMV" />
      <SDO name="c3" type="ABB_aSEQCMV" />
    </DOType>
    <DOType id="ABB_aSEQCMV" cdc="CMV">
      <DA name="cVal" bType="Struct" type="ABB_aVector" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" type="ABB_aVector" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABB_aRangeC" fc="CF" />
    </DOType>
    <DOType id="ABB_a_dMV" cdc="MV">
      <DA name="mag" bType="Struct" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="range" fc="MX" dchg="true">
        <Val>normal</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" type="ABB_aAnalogueValue" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" />
      <DA name="rangeC" bType="Struct" type="ABB_bRangeC" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Measurand</Val>
      </DA>
    </DOType>
    <DOType id="ABB_v1_dSPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Notification/alarm</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>$</Val>
      </DA>
    </DOType>
    <DOType id="ABB_cINS_#LIB1_IET_1" cdc="INS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="Health_#LIB1_IET_2" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
    </DOType>
    <DAType id="ABB_cOper_#LIB1">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="Mod" />
      <BDA name="origin" bType="Struct" type="ABB_bOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_bOper">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" type="ABB_aOperOrigin" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aOperOrigin">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aVector">
      <BDA name="mag" bType="Struct" type="ABB_aAnalogueValue" />
    </DAType>
    <DAType id="ABB_aAnalogueValue">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABB_aRangeC">
      <BDA name="hhLim" bType="Struct" type="ABB_aAnalogueValue" />
      <BDA name="hLim" bType="Struct" type="ABB_aAnalogueValue" />
      <BDA name="lLim" bType="Struct" type="ABB_aAnalogueValue" />
      <BDA name="llLim" bType="Struct" type="ABB_aAnalogueValue" />
      <BDA name="min" bType="Struct" type="ABB_aAnalogueValue" />
      <BDA name="max" bType="Struct" type="ABB_aAnalogueValue" />
    </DAType>
    <DAType id="ABB_bRangeC">
      <BDA name="hhLim" bType="Struct" type="ABB_eAnalogueValue" />
      <BDA name="hLim" bType="Struct" type="ABB_eAnalogueValue" />
      <BDA name="lLim" bType="Struct" type="ABB_eAnalogueValue" />
      <BDA name="llLim" bType="Struct" type="ABB_eAnalogueValue" />
      <BDA name="min" bType="Struct" type="ABB_eAnalogueValue" />
      <BDA name="max" bType="Struct" type="ABB_eAnalogueValue" />
    </DAType>
    <DAType id="ABB_eAnalogueValue">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="FltLoop">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="Health_#LIB1_IET_2">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>